 ;Variables en supervision;;;;;;;;;;;;;;;Tests Variables Supervision J-10;;;;;;Tests Variables Supervision Migration SEMERU;;;;;;Recettes Variables Supervision MOE/Client;;;;;;;Tests Variables IHM;;;;;;Tests Variables Archivage;;;;;;Description Variables en supervision;;;;;;;;;;;;;;;;;;;;;   ;"DOUBLON A VERIFIER
( si ligne 5 > 0 )";;;;Commentaire;;;   ;"Automate 
CONCENTRATEURS";;;;;IHM;;;;"Switch
Terrain";;;"API 
PASSERELLE";;API PROCESS;;;"Equipement
Esclave";;;;;"PASSERELLE 
MOXA";;"API Passerelle 
RTU";;;"Equipement 
Esclave";;;;"AUTOMATE 
M221";;"Module interface de 
précâblage (Wago)";;;CABLAGE;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Ref.;"Mnémonique détaillée
En supervsion";;;;;;;;;;;…;Mnémonique concaténée;NBR(CAR);"Description
 En supervsion";"Test Supervision
OK / NOK / NT";Date du test;"Qui
a
testé";Commentaire;Correction;…;"Test Supervision
OK / NOK / NT";Date du test;"Qui
a
testé";Commentaire;Correction;…;"Test Supervision
OK / NOK / NT";Date du test;"Qui
a
testé";Commentaire;Correction;;…;"Test IHM 
locale";"Date 
du test";"Qui
a
testé";Commentaire;Correction;…;Verification archivage;"Date 
du test";"Qui
a
testé";Commentaire;Correction;…;"TYPE
TA/TS/TM/CP/TR/TC";"TOR
Message état
0 / Repos";"TOR
Message état
1 / Alarme";"TOR
Valeur initiale";Animation synoptique  ;"Couleurs animation à 0 / 
à 1 / 
perte de comunication";…;Unités;Adresse soft de la supervision;"Etendue Echelle
(Min / Max)";Mise à l'échelle;Type de signal;Type de bande morte;Niveau alarme Supervsion;Format d'affichage;Reference / Mnémonique de Alarme Maitre;Tempo alarme en Seconde;1er seuil Alarme Min;2eme seuil Alarme Min;1er seuil Alarme Max;2eme seuil Alarme Max;…;Mnémonique concaténé;"Description
 En supervsion";"Adresse
 de la variable";;Date;Auteur;Commentaire;…;Local;"Nom
 du Switch";Identifiant Concentrateur;"Adresse
 de la variable";...;"CVC
/
CFO";Mnémonique;"Lien
SYNTHESE";..;Local;"Nom
 du Switch";..;"Identifiant
API Passerelle";"Adresse
 de la variable";Local;"Identifiant
API Process";"Adresse
 de la variable";"Port Moxa /
Offset /
Esclave";Local;"Identifiant
Esclave";"Adresse
 de la variable";...;"Identifiant
Passerelle MOXA";"Port Moxa
Offset /
Esclave";Local;"Identifiant
API Passerelle RTU";"Adresse
 de la variable";Local;"Identifiant
Esclave";"Adresse
 de la variable";...;"Identifiant
API M221";"Adresse
 de la variable";"No
Module";"No
Borne";...;Connectique physique du caur ;" Tenant
fil couleur";"Tenant
fil du commun";"Cable 
N° reperage cable";"Cables
type";"Aboutissant

bornier";" Aboutissant
Numéro de bornes";Autocontrôle cablâge;;; ; ;;;;;;;;;;;;;;;;;;;;;
.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;N;P;BP-BQ;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
.;M1;M2;M3;M4;M5;M6;M7;M8;M9;M10;M11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;#REF!;#REF!;#REF!;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
6;MN_;DC1;G;TB;_M6;STH___;TTA_____;NV0R608B;BS;TM;P01;;MN_.DC1.G.TB._M6.STH___.TTA_____.NV0R608B.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R608B;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39536;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 201";;;;R608B;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
7;MN_;DC1;G;TB;_M6;STH___;SHY_____;NV0R608B;HY;TM;P01;;MN_.DC1.G.TB._M6.STH___.SHY_____.NV0R608B.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R608B;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39537;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 201";;;;R608B;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
8;MN_;DC1;G;TB;_M6;STH___;________;NV0R608B;WD;TA;P01;;MN_.DC1.G.TB._M6.STH___.________.NV0R608B.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R608B;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW786.0;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 201";;;;R608B;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
9;MN_;DC1;G;TB;_M6;STH___;TTA_____;NV0R606B;BS;TM;P01;;MN_.DC1.G.TB._M6.STH___.TTA_____.NV0R606B.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R606B;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39538;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 202";;;;R608B;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
10;MN_;DC1;G;TB;_M6;STH___;SHY_____;NV0R606B;HY;TM;P01;;MN_.DC1.G.TB._M6.STH___.SHY_____.NV0R606B.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R606B;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39539;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 202";;;;R608B;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
11;MN_;DC1;G;TB;_M6;STH___;________;NV0R606B;WD;TA;P01;;MN_.DC1.G.TB._M6.STH___.________.NV0R606B.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R606B;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW786.1;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 202";;;;R608B;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
12;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R712_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R712_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R712;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39540;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 203";;;;R712;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
13;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R712_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R712_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R712;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39541;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 203";;;;R712;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
14;MN_;DC1;G;TB;_M_;STH___;________;NV0R712_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R712_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R712;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW786.2;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 203";;;;R712;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
15;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R711_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R711_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R711;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39542;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 204";;;;R711;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
16;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R711_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R711_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R711;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39543;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 204";;;;R711;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
17;MN_;DC1;G;TB;_M_;STH___;________;NV0R711_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R711_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R711;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW786.3;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 204";;;;R711;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;E
18;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R726_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R726_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R726;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39544;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 205";;;;R726;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
19;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R726_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R726_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R726;OK;08/06/2026;WMA;Déjà en production;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39545;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 205";;;;R726;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
20;MN_;DC1;G;TB;_M_;STH___;________;NV0R726_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R726_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R726;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;;;;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW786.4;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"4
0 / 205";;;;R726;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 4;;;;;;;;;;;;;;;;;;;;;;;;;;;
21;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R703_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R703_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R703;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39600;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 201";;;;R703;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
22;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R703_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R703_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R703;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39601;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 201";;;;R703;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
23;MN_;DC1;G;TB;_M_;STH___;________;NV0R703_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R703_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R703;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW795.0;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 201";;;;R703;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
24;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R702_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R702_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R702;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39602;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 202";;;;R702;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
25;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R702_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R702_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R702;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39603;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 202";;;;R702;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
26;MN_;DC1;G;TB;_M_;STH___;________;NV0R702_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R702_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R702;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW795.1;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 202";;;;R702;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
27;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R705B;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R705B.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R705B;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39610;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"4
0 / 201";;;;R705B;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
28;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R705B;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R705B.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R705B;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39611;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"4
0 / 201";;;;R705B;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
29;MN_;DC1;G;TB;_M_;STH___;________;NV0R705B;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R705B.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R705B;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW795.5;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"4
0 / 201";;;;R705B;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
30;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R705A;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R705A.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R705A;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39612;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"4
0 / 202";;;;R705A;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
31;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R705A;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R705A.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R705A;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39613;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"4
0 / 202";;;;R705A;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
32;MN_;DC1;G;TB;_M_;STH___;________;NV0R705A;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R705A.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R705A;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW795.6;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"4
0 / 202";;;;R705A;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
33;MN_;DC1;G;TB;_M_;STH___;TTA_____;NV0R701_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH___.TTA_____.NV0R701_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R701;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39604;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 203";;;;R701;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
34;MN_;DC1;G;TB;_M_;STH___;SHY_____;NV0R701_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH___.SHY_____.NV0R701_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R701;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39605;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 203";;;;R701;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
35;MN_;DC1;G;TB;_M_;STH___;________;NV0R701_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH___.________.NV0R701_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R701;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW795.2;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 203";;;;R701;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
36;MN_;DC1;G;TB;_M_;STH__1;TTA_____;NV0R706_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH__1.TTA_____.NV0R706_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R706-1;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39606;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 204";;;;R706;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
37;MN_;DC1;G;TB;_M_;STH__1;SHY_____;NV0R706_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH__1.SHY_____.NV0R706_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R706-1;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39607;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 204";;;;R706;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
38;MN_;DC1;G;TB;_M_;STH__1;________;NV0R706_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH__1.________.NV0R706_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R706-1;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW795.3;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 204";;;;R706;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
39;MN_;DC1;G;TB;_M_;STH__2;TTA_____;NV0R706_;BS;TM;P01;;MN_.DC1.G.TB._M_.STH__2.TTA_____.NV0R706_.BS.TM.P01;51;MES TEMPERATURE AMBIANTE SONDE STH R706-2;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;°C;;0 / 50;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39608;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 205";;;;R706;Sonde RTU;%MW1;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
40;MN_;DC1;G;TB;_M_;STH__2;SHY_____;NV0R706_;HY;TM;P01;;MN_.DC1.G.TB._M_.STH__2.SHY_____.NV0R706_.HY.TM.P01;51;MES HYGROMETRIE AMBIANTE SONDE STH R706-2;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;%;;0 / 100;;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW39609;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 205";;;;R706;Sonde RTU;%MW3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
41;MN_;DC1;G;TB;_M_;STH__2;________;NV0R706_;WD;TA;P01;;MN_.DC1.G.TB._M_.STH__2.________.NV0R706_.WD.TA.P01;51;DEF COMMUNICATION SONDE STH R706-2;NT;08/06/2026;WMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW795.4;;;;;;R703;SWI-MN-R703;;;;;;; ; ; ; ;;MOX-MN-R703;"3
-100 / 205";;;;R706;Sonde RTU;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;;;;;;;;;;;;;;;;;;;;;;;;;;;;
42;MN_;DC1;E;HQ;1MC;OND___;BAT_____;NV0R709A;MA;TS;P01;;MN_.DC1.E.HQ.1MC.OND___.BAT_____.NV0R709A.MA.TS.P01;51;FONCTIONNEMENT SUR BATTERIE ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;NT;12/05/2025;PMO;Non testable par Schneider;;;;;;;;;;;;;;;;;;;;;;TS;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.0;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW1.0;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
43;MN_;DC1;E;HQ;1MC;OND___;BYP_____;NV0R709A;MA;TS;P01;;MN_.DC1.E.HQ.1MC.OND___.BYP_____.NV0R709A.MA.TS.P01;51;FONCTIONNEMENT SUR BY-PASS ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TS;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.1;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW1.2;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
44;MN_;DC1;E;HQ;1MC;OND___;BAT_____;NV0R709A;S2;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.BAT_____.NV0R709A.S2.TA.P01;51;2EME SEUIL ALARME AUTONOMIE BATTERIE ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;NT;12/05/2025;PMO;Non realisable;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;ALARME;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.2;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW3.6;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
45;MN_;DC1;E;HQ;1MC;OND___;BAT_____;NV0R709A;AL;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.BAT_____.NV0R709A.AL.TA.P01;51;ALARME TEMPERATURE BATTERIES ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;NT;12/05/2025;PMO;Non realisable;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;ALARME;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.3;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4.0;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
46;MN_;DC1;E;HQ;1MC;OND___;BYP_____;NV0R709A;HT;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.BYP_____.NV0R709A.HT.TA.P01;51;TRANSFERT IMPOSSIBLE ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;OK;14/05/2025;SPA;Point ajouté dans popup bypass;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.5;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW5.2;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
47;MN_;DC1;E;HQ;1MC;OND___;________;NV0R709A;MA;TS;P01;;MN_.DC1.E.HQ.1MC.OND___.________.NV0R709A.MA.TS.P01;51;FONCTIONNEMENT NORMAL SUR ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;NT;12/05/2025;PMO;Non réalisable;;;;;;;;;;;;;;;;;;;;;;TS;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.6;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW5.8;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
48;MN_;DC1;E;HQ;1MC;OND___;CHB_____;NV0R709A;PT;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.CHB_____.NV0R709A.PT.TA.P01;51;PRESENCE TENSION AMONT (CHARGEUR) ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;ALARME;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.7;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW11.0;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
49;MN_;DC1;E;HQ;1MC;OND___;________;NV0R709A;PT;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.________.NV0R709A.PT.TA.P01;51;PRESENCE TENSION AVAL ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;OK;14/05/2025;SPA;Symbole affiche le bon point;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;ALARME;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.8;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW12.0;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
50;MN_;DC1;E;HQ;1MC;OND___;BYP_____;NV0R709A;AL;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.BYP_____.NV0R709A.AL.TA.P01;51;SYNTHESE ALARME BY-PASS ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;Non réalisable ;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;ALARME;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.9;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW16.2;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
51;MN_;DC1;E;HQ;1MC;OND___;BYP_____;NV0R709A;SD;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.BYP_____.NV0R709A.SD.TA.P01;51;SYNTHESE DEFAUT BY-PASS ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.10;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW16.3;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
52;MN_;DC1;E;HQ;1MC;OND___;BAT__VEN;NV0R709A;DF;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.BAT__VEN.NV0R709A.DF.TA.P01;51;DEFAUT VENTILATION LOCAL BATTERIE;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.11;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW17.12;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
53;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;I1;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.I1.TM.P01;51;INTENSITES (PHASE 1);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;A;;0;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36950;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4867;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
54;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;I2;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.I2.TM.P01;51;INTENSITES (PHASE 2);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;A;;0;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36951;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4868;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
55;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;I3;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.I3.TM.P01;51;INTENSITES (PHASE 3);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;A;;0;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36952;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4869;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
56;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;C1;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.C1.TM.P01;51;FACTEUR DE PUISSANCE PHASE 1 (KVA);NT;08/06/2026;WMA;Déjà en production;;;OK;14/05/2025;SPA;Mesure sans unité;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;;;-1;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36956;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4876;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
57;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;C2;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.C2.TM.P01;51;FACTEUR DE PUISSANCE PHASE 2 (KVA);NT;08/06/2026;WMA;Déjà en production;;;OK;14/05/2025;SPA;Mesure sans unité;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;;;-1;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36957;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4877;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
58;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;C3;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.C3.TM.P01;51;FACTEUR DE PUISSANCE PHASE 3 (KVA);NT;08/06/2026;WMA;Déjà en production;;;OK;14/05/2025;SPA;Mesure sans unité;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;;;-1;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36958;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4878;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
59;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;P1;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.P1.TM.P01;51;PUISSANCE ACTIVE MONO PHASE 1 (KW) ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;NT;12/05/2025;PMO;Non testable par Schneider;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;kW;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36959;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4879;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
60;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;P2;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.P2.TM.P01;51;PUISSANCE ACTIVE MONO PHASE 2 (KW) ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;NT;12/05/2025;PMO;Non testable par Schneider;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;kW;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36960;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4880;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
61;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;P3;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.P3.TM.P01;51;PUISSANCE ACTIVE MONO PHASE 3 (KW) ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;NT;12/05/2025;PMO;Non testable par Schneider;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;kW;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36961;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4881;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
62;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;V1;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.V1.TM.P01;51;TENSIONS SIMPLES (V1);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;V;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36962;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4882;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
63;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;V2;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.V2.TM.P01;51;TENSIONS SIMPLES (V2);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;V;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36963;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4883;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
64;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;V3;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.V3.TM.P01;51;TENSIONS SIMPLES (V3);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;V;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36964;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4884;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
65;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;U1;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.U1.TM.P01;51;TENSIONS COMPOSEES (U1);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;V;;0;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36965;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4885;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
66;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;U2;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.U2.TM.P01;51;TENSIONS COMPOSEES (U2);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;V;;0;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36966;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4886;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
67;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;U3;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.U3.TM.P01;51;TENSIONS COMPOSEES (U3);NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;V;;0;/100;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36967;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW4887;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
68;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;S1;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.S1.TM.P01;51;PUISSANCE APPARENTE  PHASE 1 (KVA) ONDULEUR CLIMATISATION R709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;kVA;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36968;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW5120;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
69;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;S2;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.S2.TM.P01;51;PUISSANCE APPARENTE  PHASE 2 (KVA) ONDULEUR CLIMATISATION R709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;kVA;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36969;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW5121;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
70;MN_;DC1;E;HQ;1MC;OND___;CPE_____;NV0R709A;S3;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.CPE_____.NV0R709A.S3.TM.P01;51;PUISSANCE APPARENTE  PHASE 3 (KVA) ONDULEUR CLIMATISATION R709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;kVA;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36970;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW5122;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
71;MN_;DC1;E;HQ;1MC;OND___;BAT_____;NV0R709A;U1;TM;P01;;MN_.DC1.E.HQ.1MC.OND___.BAT_____.NV0R709A.U1.TM.P01;51;TENSIONS BATTERIES (V) ONDULEUR CLIMATISATION 709A;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TM;;;;;;;V;;0;/10;;;;#,##u;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW36971;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW5641;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
72;MN_;DC1;E;HQ;1MC;OND___;BAT_____;NV0R709A;OF;TS;P01;;MN_.DC1.E.HQ.1MC.OND___.BAT_____.NV0R709A.OF.TS.P01;51;POSITION DISJONCTEUR BATTERIES;NT;08/06/2026;WMA;Déjà en production;;;OK;14/05/2025;SPA;Nouveau livellé = DISJONCTEUR;;;;;;;;;;;;;;;;;;;;;;TS;FERME;OUVERT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33231.13;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";%MW3.0;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
73;MN_;DC1;E;HQ;1MC;OND___;________;NV0R709A;WD;TA;P01;;MN_.DC1.E.HQ.1MC.OND___.________.NV0R709A.WD.TA.P01;51;DEF COMMUNICATION LT R709A VOIE 1 UPS SCHNEIDER POMPES;NT;08/06/2026;WMA;Déjà en production;;;OK;12/05/2025;PMO;;;;;;;;;;;;;;;;;;;;;;;TA;NORMAL;DEFAUT;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW801.0;;;;;;R608B;SWI-MN-R608B;;;;;;; ; ; ; ;;MOX-MN-R608B;"3
100 / 1";;;;R709A;"UPS Schneider
Pompes Voie 1";;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 3;;;;;;;;;;;;;;;;;;;;;;;;;;;
74;MN_;DC1;E;HQ;_M6;TDI007;INT_____;NV0R608B;OF;TS;P01;;MN_.DC1.E.HQ._M6.TDI007.INT_____.NV0R608B.OF.TS.P01;51;TDHQ 7 S6 - POSITION INTERRUPTEUR ARRIVEE IG R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.1C;;Bornier WAGO HE10;Blanc;Ciel;802;SYT;XE1;2;;;;;;;;;;;;;;;;;;;;;;;;;;
75;MN_;DC1;E;HQ;_M6;TDI007;DISQM1__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM1__.NV0R608B.OF.TA.P01;51;TDHQ 7 S6 QM1 COL1 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.2C;;Bornier WAGO HE10;Bleu foncé;Ciel;804;SYT;XE1;3;;;;;;;;;;;;;;;;;;;;;;;;;;
76;MN_;DC1;E;HQ;_M6;TDI007;DISQM1__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM1__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QM1 COL1 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.3C;;Bornier WAGO HE10;Jaune;Ciel;806;SYT;XE1;4;;;;;;;;;;;;;;;;;;;;;;;;;;
77;MN_;DC1;E;HQ;_M6;TDI007;DIS003__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS003__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF003/004 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.5C;;Bornier WAGO HE10;Noir;Ciel;810;SYT;XE1;6;;;;;;;;;;;;;;;;;;;;;;;;;;
78;MN_;DC1;E;HQ;_M6;TDI007;DIS005__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS005__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF005/006 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.6C;;Bornier WAGO HE10;Rouge;Ciel;812;SYT;XE1;7;;;;;;;;;;;;;;;;;;;;;;;;;;
79;MN_;DC1;E;HQ;_M6;TDI007;DIS007__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS007__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF007/008 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.7C;;Bornier WAGO HE10;Vert;Ciel;814;SYT;XE1;8;;;;;;;;;;;;;;;;;;;;;;;;;;
80;MN_;DC1;E;HQ;_M6;TDI007;DIS001__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS001__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF001/002 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.4C;;Bornier WAGO HE10;Marron;Ciel;808;SYT;XE1;5;;;;;;;;;;;;;;;;;;;;;;;;;;
81;MN_;DC1;E;HQ;_M6;TDI007;DIS011__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS011__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF011/012 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.1C;;Bornier WAGO HE10;Bleu foncé;Gris;818;SYT;XE1;10;;;;;;;;;;;;;;;;;;;;;;;;;;
82;MN_;DC1;E;HQ;_M6;TDI007;DIS013__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS013__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF013/014 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.2C;;Bornier WAGO HE10;Jaune;Gris;820;SYT;XE1;11;;;;;;;;;;;;;;;;;;;;;;;;;;
83;MN_;DC1;E;HQ;_M6;TDI007;DISQM2__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM2__.NV0R608B.OF.TA.P01;51;TDHQ 7 S6 QM2 COL2 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.3C;;Bornier WAGO HE10;Ciel;Blanc;822;SYT;XE1;12;;;;;;;;;;;;;;;;;;;;;;;;;;
84;MN_;DC1;E;HQ;_M6;TDI007;DIS009__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS009__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF009/010 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.0C;;Bornier WAGO HE10;Blanc;Gris;816;SYT;XE1;9;;;;;;;;;;;;;;;;;;;;;;;;;;
85;MN_;DC1;E;HQ;_M6;TDI007;DIS015__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS015__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF015/016 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.5C;;Bornier WAGO HE10;Jaune;Ciel;902;SYT;XE1;14;;;;;;;;;;;;;;;;;;;;;;;;;;
86;MN_;DC1;E;HQ;_M6;TDI007;DIS017__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS017__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF017/018 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.6C;;Bornier WAGO HE10;Marron;Ciel;904;SYT;XE1;15;;;;;;;;;;;;;;;;;;;;;;;;;;
87;MN_;DC1;E;HQ;_M6;TDI007;DIS019__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS019__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF019/020 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.7C;;Bornier WAGO HE10;Noir;Ciel;906;SYT;XE1;16;;;;;;;;;;;;;;;;;;;;;;;;;;
88;MN_;DC1;E;HQ;_M6;TDI007;DISQM2__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM2__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QM2 COL2 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;1.4C;;Bornier WAGO HE10;Bleu foncé;Ciel;900;SYT;XE1;13;;;;;;;;;;;;;;;;;;;;;;;;;;
89;MN_;DC1;E;HQ;_M6;TDI007;DIS023__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS023__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF023/024 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.1C;;Bornier WAGO HE10;Vert;Ciel;910;SYT;XE1;18;;;;;;;;;;;;;;;;;;;;;;;;;;
90;MN_;DC1;E;HQ;_M6;TDI007;DIS025__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS025__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF025/026 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
