 ;Variables en supervision;;;;;;;;;;;;;;;Tests Variables Supervision J-10;;;;;;Tests Variables Supervision Migration SEMERU;;;;;;Recettes Variables Supervision MOE/Client;;;;;;;Tests Variables IHM;;;;;;Tests Variables Archivage;;;;;;Description Variables en supervision;;;;;;;;;;;;;;;;;;;;;   ;"DOUBLON A VERIFIER
API-1109B-CFO";%MW1502.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.2C;;Bornier WAGO HE10;Blanc;Gris;912;SYT;XE1;19;;;;;;;;;;;;;;;;;;;;;;;;;;
91;MN_;DC1;E;HQ;_M6;TDI007;DIS027__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS027__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF027/028 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.3C;;Bornier WAGO HE10;Bleu foncé;Gris;914;SYT;XE1;20;;;;;;;;;;;;;;;;;;;;;;;;;;
92;MN_;DC1;E;HQ;_M6;TDI007;DIS021__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS021__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF021/022 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.0C;;Bornier WAGO HE10;Rouge;Ciel;908;SYT;XE1;17;;;;;;;;;;;;;;;;;;;;;;;;;;
93;MN_;DC1;E;HQ;_M6;TDI007;DIS031__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS031__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF031/032 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.5C;;Bornier WAGO HE10;Marron;Gris;918;SYT;XE1;22;;;;;;;;;;;;;;;;;;;;;;;;;;
94;MN_;DC1;E;HQ;_M6;TDI007;DIS033__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS033__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF033/034 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.6C;;Bornier WAGO HE10;Noir;Gris;920;SYT;XE1;23;;;;;;;;;;;;;;;;;;;;;;;;;;
95;MN_;DC1;E;HQ;_M6;TDI007;DIS035__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS035__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF035/036 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.7C;;Bornier WAGO HE10;Rouge;Gris;922;SYT;XE1;24;;;;;;;;;;;;;;;;;;;;;;;;;;
96;MN_;DC1;E;HQ;_M6;TDI007;DIS029__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS029__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF029/030 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;0.4C;;Bornier WAGO HE10;Jaune;Gris;916;SYT;XE1;21;;;;;;;;;;;;;;;;;;;;;;;;;;
97;MN_;DC1;E;HQ;_M6;TDI007;DIS039__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS039__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF039/040 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.1C;;Bornier WAGO HE10;Blanc;Orange;1002;SYT;XE1;26;;;;;;;;;;;;;;;;;;;;;;;;;;
98;MN_;DC1;E;HQ;_M6;TDI007;DIS041__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS041__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF041/042 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.2C;;Bornier WAGO HE10;Bleu foncé;Orange;1004;SYT;XE1;27;;;;;;;;;;;;;;;;;;;;;;;;;;
99;MN_;DC1;E;HQ;_M6;TDI007;DIS043__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS043__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF043/044 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.3C;;Bornier WAGO HE10;Jaune;Orange;1006;SYT;XE1;28;;;;;;;;;;;;;;;;;;;;;;;;;;
100;MN_;DC1;E;HQ;_M6;TDI007;DIS037__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS037__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF037/038 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.0C;;Bornier WAGO HE10;Vert;Gris;1000;SYT;XE1;25;;;;;;;;;;;;;;;;;;;;;;;;;;
101;MN_;DC1;E;HQ;_M6;TDI007;DISQM3__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM3__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QM3 COL3 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.5C;;Bornier WAGO HE10;BLeu foncé;Ciel;1010;SYT;XE1;30;;;;;;;;;;;;;;;;;;;;;;;;;;
102;MN_;DC1;E;HQ;_M6;TDI007;DIS045__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS045__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF045/046 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.6C;;Bornier WAGO HE10;Jaune;Ciel;1012;SYT;XE1;31;;;;;;;;;;;;;;;;;;;;;;;;;;
103;MN_;DC1;E;HQ;_M6;TDI007;DIS047__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS047__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF047/048 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.7C;;Bornier WAGO HE10;Marron;Ciel;1014;SYT;XE1;32;;;;;;;;;;;;;;;;;;;;;;;;;;
104;MN_;DC1;E;HQ;_M6;TDI007;DISQM3__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM3__.NV0R608B.OF.TA.P01;51;TDHQ 7 S6 QM3 COL3 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1502.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.1;1.4C;;Bornier WAGO HE10;Blanc;Ciel;1008;SYT;XE1;29;;;;;;;;;;;;;;;;;;;;;;;;;;
105;MN_;DC1;E;HQ;_M6;TDI007;DIS051__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS051__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF051/052 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.1C;;Bornier WAGO HE10;Rouge;Ciel;1018;SYT;XE1;34;;;;;;;;;;;;;;;;;;;;;;;;;;
106;MN_;DC1;E;HQ;_M6;TDI007;DIS053__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS053__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF053/054 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.2C;;Bornier WAGO HE10;Vert;Ciel;1020;SYT;XE1;35;;;;;;;;;;;;;;;;;;;;;;;;;;
107;MN_;DC1;E;HQ;_M6;TDI007;DIS055__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS055__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF055/056 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.3C;;Bornier WAGO HE10;Blanc;Gris;1022;SYT;XE1;36;;;;;;;;;;;;;;;;;;;;;;;;;;
108;MN_;DC1;E;HQ;_M6;TDI007;DIS049__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS049__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF049/050 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.0C;;Bornier WAGO HE10;Noir;Ciel;1016;SYT;XE1;33;;;;;;;;;;;;;;;;;;;;;;;;;;
109;MN_;DC1;E;HQ;_M6;TDI007;DIS059__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS059__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF059/060 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.5C;;Bornier WAGO HE10;Jaune;Gris;1102;SYT;XE1;38;;;;;;;;;;;;;;;;;;;;;;;;;;
110;MN_;DC1;E;HQ;_M6;TDI007;DIS061__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS061__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF061/062 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.6C;;Bornier WAGO HE10;Marron;Gris;1104;SYT;XE1;39;;;;;;;;;;;;;;;;;;;;;;;;;;
111;MN_;DC1;E;HQ;_M6;TDI007;DIS063__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS063__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF063/064 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.7C;;Bornier WAGO HE10;Noir;Gris;1106;SYT;XE1;40;;;;;;;;;;;;;;;;;;;;;;;;;;
112;MN_;DC1;E;HQ;_M6;TDI007;DIS057__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS057__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF057/058 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;0.4C;;Bornier WAGO HE10;Bleu foncé;Gris;1100;SYT;XE1;37;;;;;;;;;;;;;;;;;;;;;;;;;;
113;MN_;DC1;E;HQ;_M6;TDI007;DIS067__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS067__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF067/068 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.1C;;Bornier WAGO HE10;Vert;Gris;1110;SYT;XE1;42;;;;;;;;;;;;;;;;;;;;;;;;;;
114;MN_;DC1;E;HQ;_M6;TDI007;DIS069__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS069__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF069/070 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.2C;;Bornier WAGO HE10;Blanc;Orange;1112;SYT;XE1;43;;;;;;;;;;;;;;;;;;;;;;;;;;
115;MN_;DC1;E;HQ;_M6;TDI007;DIS071__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS071__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF071/072 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.3C;;Bornier WAGO HE10;Bleu foncé;Orange;1114;SYT;XE1;44;;;;;;;;;;;;;;;;;;;;;;;;;;
116;MN_;DC1;E;HQ;_M6;TDI007;DIS065__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS065__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF065/066 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.0C;;Bornier WAGO HE10;Rouge;Gris;1108;SYT;XE1;41;;;;;;;;;;;;;;;;;;;;;;;;;;
117;MN_;DC1;E;HQ;_M6;TDI007;DISQM4__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM4__.NV0R608B.OF.TA.P01;51;TDHQ 7 S6 QM4 COL4 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.5C;;Bornier WAGO HE10;Blanc;Ciel;1118;SYT;XE1;46;;;;;;;;;;;;;;;;;;;;;;;;;;
118;MN_;DC1;E;HQ;_M6;TDI007;DISQM4__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM4__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QM4 COL4 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.6C;;Bornier WAGO HE10;Bleu foncé;Ciel;1120;SYT;XE1;47;;;;;;;;;;;;;;;;;;;;;;;;;;
119;MN_;DC1;E;HQ;_M6;TDI007;DIS075__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS075__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF075/076 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.7C;;Bornier WAGO HE10;Jaune;Ciel;1122;SYT;XE1;48;;;;;;;;;;;;;;;;;;;;;;;;;;
120;MN_;DC1;E;HQ;_M6;TDI007;DIS073__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS073__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF073/074 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1503.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;1.2;1.4C;;Bornier WAGO HE10;Jaune;Orange;1116;SYT;XE1;45;;;;;;;;;;;;;;;;;;;;;;;;;;
121;MN_;DC1;E;HQ;_M6;TDI007;DIS079__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS079__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF079/080 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.1C;;Bornier WAGO HE10;Noir;Ciel;1202;SYT;XE1;50;;;;;;;;;;;;;;;;;;;;;;;;;;
122;MN_;DC1;E;HQ;_M6;TDI007;DIS081__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS081__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF081/082 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.2C;;Bornier WAGO HE10;Rouge;Ciel;1204;SYT;XE1;51;;;;;;;;;;;;;;;;;;;;;;;;;;
123;MN_;DC1;E;HQ;_M6;TDI007;DIS083__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS083__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF083/084 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.3C;;Bornier WAGO HE10;Vert;Ciel;1206;SYT;XE1;52;;;;;;;;;;;;;;;;;;;;;;;;;;
124;MN_;DC1;E;HQ;_M6;TDI007;DIS077__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS077__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF077/078 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.0C;;Bornier WAGO HE10;Marron;Ciel;1200;SYT;XE1;49;;;;;;;;;;;;;;;;;;;;;;;;;;
125;MN_;DC1;E;HQ;_M6;TDI007;DIS087__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS087__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF087/088 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.5C;;Bornier WAGO HE10;Bleu foncé;Gris;1210;SYT;XE1;54;;;;;;;;;;;;;;;;;;;;;;;;;;
126;MN_;DC1;E;HQ;_M6;TDI007;DIS089__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS089__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF089/090 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.6C;;Bornier WAGO HE10;Jaune;Gris;1212;SYT;XE1;55;;;;;;;;;;;;;;;;;;;;;;;;;;
127;MN_;DC1;E;HQ;_M6;TDI007;DIS091__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS091__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF091/092 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.7C;;Bornier WAGO HE10;Marron;Gris;1214;SYT;XE1;56;;;;;;;;;;;;;;;;;;;;;;;;;;
128;MN_;DC1;E;HQ;_M6;TDI007;DIS085__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS085__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF085/086 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;0.4C;;Bornier WAGO HE10;Blanc;Gris;1208;SYT;XE1;53;;;;;;;;;;;;;;;;;;;;;;;;;;
129;MN_;DC1;E;HQ;_M6;TDI007;DIS095__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS095__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF095/096 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.1C;;Bornier WAGO HE10;Rouge;Gris;1218;SYT;XE1;58;;;;;;;;;;;;;;;;;;;;;;;;;;
130;MN_;DC1;E;HQ;_M6;TDI007;DIS097__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS097__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF097/098 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.2C;;Bornier WAGO HE10;Vert;Gris;1220;SYT;XE1;59;;;;;;;;;;;;;;;;;;;;;;;;;;
131;MN_;DC1;E;HQ;_M6;TDI007;DIS099__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS099__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF099/100 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.3C;;Bornier WAGO HE10;Blanc;Orange;1222;SYT;XE1;60;;;;;;;;;;;;;;;;;;;;;;;;;;
132;MN_;DC1;E;HQ;_M6;TDI007;DIS093__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS093__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF093/094 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.0C;;Bornier WAGO HE10;Noir;Gris;1216;SYT;XE1;57;;;;;;;;;;;;;;;;;;;;;;;;;;
133;MN_;DC1;E;HQ;_M6;TDI007;DIS103__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS103__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF103/104 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.5C;;Bornier WAGO HE10;Jaune;Orange;1302;SYT;XE1;62;;;;;;;;;;;;;;;;;;;;;;;;;;
134;MN_;DC1;E;HQ;_M6;TDI007;DISQM6__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM6__.NV0R608B.OF.TA.P01;51;TDHQ 7 S6 QM6 COL6 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.6C;;Bornier WAGO HE10;Blanc;Ciel;1304;SYT;XE1;63;;;;;;;;;;;;;;;;;;;;;;;;;;
135;MN_;DC1;E;HQ;_M6;TDI007;DISQM6__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM6__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QM6 COL6 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.7C;;Bornier WAGO HE10;Bleu foncé;Ciel;1306;SYT;XE1;64;;;;;;;;;;;;;;;;;;;;;;;;;;
136;MN_;DC1;E;HQ;_M6;TDI007;DIS101__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS101__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF101/102 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1504.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.1;1.4C;;Bornier WAGO HE10;Bleu foncé;Orange;1300;SYT;XE1;61;;;;;;;;;;;;;;;;;;;;;;;;;;
137;MN_;DC1;E;HQ;_M6;TDI007;DIS121__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS121__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF121 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.1C;;Bornier WAGO HE10;Marron;Ciel;1310;SYT;XE1;66;;;;;;;;;;;;;;;;;;;;;;;;;;
138;MN_;DC1;E;HQ;_M6;TDI007;DIS122__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS122__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF122 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.2C;;Bornier WAGO HE10;Noir;Ciel;1312;SYT;XE1;67;;;;;;;;;;;;;;;;;;;;;;;;;;
139;MN_;DC1;E;HQ;_M6;TDI007;DIS123__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS123__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF123 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.3C;;Bornier WAGO HE10;Rouge;Ciel;1314;SYT;XE1;68;;;;;;;;;;;;;;;;;;;;;;;;;;
140;MN_;DC1;E;HQ;_M6;TDI007;DIS120__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS120__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF120 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.0C;;Bornier WAGO HE10;Jaune;Ciel;1308;SYT;XE1;65;;;;;;;;;;;;;;;;;;;;;;;;;;
141;MN_;DC1;E;HQ;_M6;TDI007;DIS125__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS125__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF125 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.5C;;Bornier WAGO HE10;Blanc;Gris;1318;SYT;XE1;70;;;;;;;;;;;;;;;;;;;;;;;;;;
142;MN_;DC1;E;HQ;_M6;TDI007;DIS126__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS126__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF126 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.6C;;Bornier WAGO HE10;Bleu foncé;Gris;1320;SYT;XE1;71;;;;;;;;;;;;;;;;;;;;;;;;;;
143;MN_;DC1;E;HQ;_M6;TDI007;DIS127__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS127__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF127 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.7C;;Bornier WAGO HE10;Jaune;Gris;1322;SYT;XE1;72;;;;;;;;;;;;;;;;;;;;;;;;;;
144;MN_;DC1;E;HQ;_M6;TDI007;DIS124__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS124__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF124 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;0.4C;;Bornier WAGO HE10;Vert;Ciel;1316;SYT;XE1;69;;;;;;;;;;;;;;;;;;;;;;;;;;
145;MN_;DC1;E;HQ;_M6;TDI007;DIS129__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS129__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF129 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.1C;;Bornier WAGO HE10;Noir;Gris;1402;SYT;XE1;74;;;;;;;;;;;;;;;;;;;;;;;;;;
146;MN_;DC1;E;HQ;_M6;TDI007;DIS130__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS130__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF130 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.2C;;Bornier WAGO HE10;Rouge;Gris;1404;SYT;XE1;75;;;;;;;;;;;;;;;;;;;;;;;;;;
147;MN_;DC1;E;HQ;_M6;TDI007;DIS131__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS131__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF131 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.3C;;Bornier WAGO HE10;Vert;Gris;1406;SYT;XE1;76;;;;;;;;;;;;;;;;;;;;;;;;;;
148;MN_;DC1;E;HQ;_M6;TDI007;DIS128__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS128__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF128 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.0C;;Bornier WAGO HE10;Marron;Gris;1400;SYT;XE1;73;;;;;;;;;;;;;;;;;;;;;;;;;;
149;MN_;DC1;E;HQ;_M6;TDI007;DIS133__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS133__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF133 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.5C;;Bornier WAGO HE10;Bleu foncé;Orange;1410;SYT;XE1;78;;;;;;;;;;;;;;;;;;;;;;;;;;
150;MN_;DC1;E;HQ;_M6;TDI007;DIS134__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS134__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF134 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.6C;;Bornier WAGO HE10;Jaune;Orange;1412;SYT;XE1;79;;;;;;;;;;;;;;;;;;;;;;;;;;
151;MN_;DC1;E;HQ;_M6;TDI007;DIS132__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS132__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF132 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.4C;;Bornier WAGO HE10;Blanc;Orange;1408;SYT;XE1;77;;;;;;;;;;;;;;;;;;;;;;;;;;
152;MN_;DC1;E;HQ;_M6;TDI008;INT_____;NV0R608B;OF;TS;P01;;MN_.DC1.E.HQ._M6.TDI008.INT_____.NV0R608B.OF.TS.P01;51;TDHQ 8 S6 - POSITION INTERRUPTEUR ARRIVEE IG R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;0.1C;;Bornier WAGO HE10;Blanc;Ciel;1418;SYT;XE1;82;;;;;;;;;;;;;;;;;;;;;;;;;;
153;MN_;DC1;E;HQ;_M6;TDI008;DISQM1__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM1__.NV0R608B.OF.TA.P01;51;TDHQ 8 S6 QM1 COL1 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;0.2C;;Bornier WAGO HE10;Bleu foncé;Ciel;1420;SYT;XE1;83;;;;;;;;;;;;;;;;;;;;;;;;;;
154;MN_;DC1;E;HQ;_M6;TDI008;DISQM1__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM1__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QM1 COL1 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;0.3C;;Bornier WAGO HE10;Jaune;Ciel;1422;SYT;XE1;84;;;;;;;;;;;;;;;;;;;;;;;;;;
155;MN_;DC1;E;HQ;_M6;TDI008;DIS003__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS003__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF003/004 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;0.5C;;Bornier WAGO HE10;Noir;Ciel;1502;SYT;XE1;86;;;;;;;;;;;;;;;;;;;;;;;;;;
156;MN_;DC1;E;HQ;_M6;TDI008;DIS005__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS005__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF005/006 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;0.6C;;Bornier WAGO HE10;Rouge;Ciel;1504;SYT;XE1;87;;;;;;;;;;;;;;;;;;;;;;;;;;
157;MN_;DC1;E;HQ;_M6;TDI008;DIS007__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS007__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF007/008 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;0.7C;;Bornier WAGO HE10;Vert;Ciel;1506;SYT;XE1;88;;;;;;;;;;;;;;;;;;;;;;;;;;
158;MN_;DC1;E;HQ;_M6;TDI008;DIS001__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS001__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF001/002 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;0.4C;;Bornier WAGO HE10;Marron;Ciel;1500;SYT;XE1;85;;;;;;;;;;;;;;;;;;;;;;;;;;
159;MN_;DC1;E;HQ;_M6;TDI008;DIS011__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS011__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF011/012 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.1C;;Bornier WAGO HE10;Bleu foncé;Gris;1510;SYT;XE1;90;;;;;;;;;;;;;;;;;;;;;;;;;;
160;MN_;DC1;E;HQ;_M6;TDI008;DIS013__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS013__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF013/014 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.2C;;Bornier WAGO HE10;Jaune;Gris;1512;SYT;XE1;91;;;;;;;;;;;;;;;;;;;;;;;;;;
161;MN_;DC1;E;HQ;_M6;TDI008;DISQM2__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM2__.NV0R608B.OF.TA.P01;51;TDHQ 8 S6 QM2 COL2 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.3C;;Bornier WAGO HE10;Blanc;Ciel;1514;SYT;XE1;92;;;;;;;;;;;;;;;;;;;;;;;;;;
162;MN_;DC1;E;HQ;_M6;TDI008;DIS009__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS009__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF009/010 COL1 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.0C;;Bornier WAGO HE10;Blanc;Gris;1508;SYT;XE1;89;;;;;;;;;;;;;;;;;;;;;;;;;;
163;MN_;DC1;E;HQ;_M6;TDI008;DIS015__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS015__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF015/016 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.5C;;Bornier WAGO HE10;Jaune;Ciel;1518;SYT;XE1;94;;;;;;;;;;;;;;;;;;;;;;;;;;
164;MN_;DC1;E;HQ;_M6;TDI008;DIS017__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS017__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF017/018 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.6C;;Bornier WAGO HE10;Marron;Ciel;1520;SYT;XE1;95;;;;;;;;;;;;;;;;;;;;;;;;;;
165;MN_;DC1;E;HQ;_M6;TDI008;DIS019__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS019__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF019/020 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.7C;;Bornier WAGO HE10;Noir;Ciel;1522;SYT;XE1;96;;;;;;;;;;;;;;;;;;;;;;;;;;
166;MN_;DC1;E;HQ;_M6;TDI008;DISQM2__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM2__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QM2 COL2 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1506.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.1;1.4C;;Bornier WAGO HE10;Bleu foncé;Ciel;1516;SYT;XE1;93;;;;;;;;;;;;;;;;;;;;;;;;;;
167;MN_;DC1;E;HQ;_M6;TDI008;DIS023__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS023__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF023/024 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.1C;;Bornier WAGO HE10;Vert;Ciel;1602;SYT;XE1;98;;;;;;;;;;;;;;;;;;;;;;;;;;
168;MN_;DC1;E;HQ;_M6;TDI008;DIS025__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS025__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF025/026 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.2C;;Bornier WAGO HE10;Blanc;Gris;1604;SYT;XE1;99;;;;;;;;;;;;;;;;;;;;;;;;;;
169;MN_;DC1;E;HQ;_M6;TDI008;DIS027__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS027__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF027/028 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.3C;;Bornier WAGO HE10;Bleu foncé;Gris;1606;SYT;XE1;100;;;;;;;;;;;;;;;;;;;;;;;;;;
170;MN_;DC1;E;HQ;_M6;TDI008;DIS021__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS021__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF021/022 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.0C;;Bornier WAGO HE10;Rouge;Ciel;1600;SYT;XE1;97;;;;;;;;;;;;;;;;;;;;;;;;;;
171;MN_;DC1;E;HQ;_M6;TDI008;DIS031__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS031__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF031/032 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.5C;;Bornier WAGO HE10;Marron;Gris;1610;SYT;XE1;102;;;;;;;;;;;;;;;;;;;;;;;;;;
172;MN_;DC1;E;HQ;_M6;TDI008;DIS033__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS033__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF033/034 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.6C;;Bornier WAGO HE10;Noir;Gris;1612;SYT;XE1;103;;;;;;;;;;;;;;;;;;;;;;;;;;
173;MN_;DC1;E;HQ;_M6;TDI008;DIS035__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS035__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF035/036 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
