 ;Variables en supervision;;;;;;;;;;;;;;;Tests Variables Supervision J-10;;;;;;Tests Variables Supervision Migration SEMERU;;;;;;Recettes Variables Supervision MOE/Client;;;;;;;Tests Variables IHM;;;;;;Tests Variables Archivage;;;;;;Description Variables en supervision;;;;;;;;;;;;;;;;;;;;;   ;"DOUBLON A VERIFIER
API-1109B-CFO";%MW1507.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.7C;;Bornier WAGO HE10;Rouge;Gris;1614;SYT;XE1;104;;;;;;;;;;;;;;;;;;;;;;;;;;
174;MN_;DC1;E;HQ;_M6;TDI008;DIS029__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS029__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF029/030 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;0.4C;;Bornier WAGO HE10;Jaune;Gris;1608;SYT;XE1;101;;;;;;;;;;;;;;;;;;;;;;;;;;
175;MN_;DC1;E;HQ;_M6;TDI008;DIS039__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS039__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF039/040 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.1C;;Bornier WAGO HE10;Blanc;Orange;1618;SYT;XE1;106;;;;;;;;;;;;;;;;;;;;;;;;;;
176;MN_;DC1;E;HQ;_M6;TDI008;DIS041__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS041__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF041/042 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.2C;;Bornier WAGO HE10;Bleu foncé;Orange;1620;SYT;XE1;107;;;;;;;;;;;;;;;;;;;;;;;;;;
177;MN_;DC1;E;HQ;_M6;TDI008;DIS043__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS043__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF043/044 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.3C;;Bornier WAGO HE10;Jaune;Orange;1622;SYT;XE1;108;;;;;;;;;;;;;;;;;;;;;;;;;;
178;MN_;DC1;E;HQ;_M6;TDI008;DIS037__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS037__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF037/038 COL2 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.0C;;Bornier WAGO HE10;Vert;Gris;1616;SYT;XE1;105;;;;;;;;;;;;;;;;;;;;;;;;;;
179;MN_;DC1;E;HQ;_M6;TDI008;DISQM3__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM3__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QM3 COL3 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.5C;;Bornier WAGO HE10;Bleu foncé;Ciel;1702;SYT;XE1;110;;;;;;;;;;;;;;;;;;;;;;;;;;
180;MN_;DC1;E;HQ;_M6;TDI008;DIS045__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS045__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF045/046 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.6C;;Bornier WAGO HE10;Jaune;Ciel;1704;SYT;XE1;111;;;;;;;;;;;;;;;;;;;;;;;;;;
181;MN_;DC1;E;HQ;_M6;TDI008;DIS047__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS047__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF047/048 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.7C;;Bornier WAGO HE10;Marron;Ciel;1706;SYT;XE1;112;;;;;;;;;;;;;;;;;;;;;;;;;;
182;MN_;DC1;E;HQ;_M6;TDI008;DISQM3__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM3__.NV0R608B.OF.TA.P01;51;TDHQ 8 S6 QM3 COL3 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1507.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;3.2;1.4C;;Bornier WAGO HE10;Blanc;Ciel;1700;SYT;XE1;109;;;;;;;;;;;;;;;;;;;;;;;;;;
183;MN_;DC1;E;HQ;_M6;TDI008;DIS051__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS051__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF051/052 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.1C;;Bornier WAGO HE10;Rouge;Ciel;1710;SYT;XE1;114;;;;;;;;;;;;;;;;;;;;;;;;;;
184;MN_;DC1;E;HQ;_M6;TDI008;DIS053__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS053__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF053/054 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.2C;;Bornier WAGO HE10;Vert;Ciel;1712;SYT;XE1;115;;;;;;;;;;;;;;;;;;;;;;;;;;
185;MN_;DC1;E;HQ;_M6;TDI008;DIS055__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS055__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF055/056 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.3C;;Bornier WAGO HE10;Blanc;Gris;1714;SYT;XE1;116;;;;;;;;;;;;;;;;;;;;;;;;;;
186;MN_;DC1;E;HQ;_M6;TDI008;DIS049__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS049__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF049/050 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.0C;;Bornier WAGO HE10;Noir;Ciel;1708;SYT;XE1;113;;;;;;;;;;;;;;;;;;;;;;;;;;
187;MN_;DC1;E;HQ;_M6;TDI008;DIS059__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS059__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF059/060 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.5C;;Bornier WAGO HE10;Jaune;Gris;1718;SYT;XE1;118;;;;;;;;;;;;;;;;;;;;;;;;;;
188;MN_;DC1;E;HQ;_M6;TDI008;DIS061__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS061__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF061/062 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.6C;;Bornier WAGO HE10;Marron;Gris;1720;SYT;XE1;119;;;;;;;;;;;;;;;;;;;;;;;;;;
189;MN_;DC1;E;HQ;_M6;TDI008;DIS063__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS063__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF063/064 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.7C;;Bornier WAGO HE10;Noir;Gris;1722;SYT;XE1;120;;;;;;;;;;;;;;;;;;;;;;;;;;
190;MN_;DC1;E;HQ;_M6;TDI008;DIS057__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS057__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF057/058 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;0.4C;;Bornier WAGO HE10;Bleu foncé;Gris;1716;SYT;XE1;117;;;;;;;;;;;;;;;;;;;;;;;;;;
191;MN_;DC1;E;HQ;_M6;TDI008;DIS067__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS067__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF067/068 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.1C;;Bornier WAGO HE10;Vert;Gris;1802;SYT;XE1;122;;;;;;;;;;;;;;;;;;;;;;;;;;
192;MN_;DC1;E;HQ;_M6;TDI008;DIS069__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS069__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF069/070 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.2C;;Bornier WAGO HE10;Marron;Noir;1804;SYT;XE1;123;;;;;;;;;;;;;;;;;;;;;;;;;;
193;MN_;DC1;E;HQ;_M6;TDI008;DIS071__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS071__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF071/072 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.3C;;Bornier WAGO HE10;Bleu foncé;Orange;1806;SYT;XE1;124;;;;;;;;;;;;;;;;;;;;;;;;;;
194;MN_;DC1;E;HQ;_M6;TDI008;DIS065__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS065__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF065/066 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.0C;;Bornier WAGO HE10;Rouge;Gris;1800;SYT;XE1;121;;;;;;;;;;;;;;;;;;;;;;;;;;
195;MN_;DC1;E;HQ;_M6;TDI008;DISQM4__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM4__.NV0R608B.OF.TA.P01;51;TDHQ 8 S6 QM4 COL4 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.5C;;Bornier WAGO HE10;Blanc;Ciel;1810;SYT;XE1;126;;;;;;;;;;;;;;;;;;;;;;;;;;
196;MN_;DC1;E;HQ;_M6;TDI008;DISQM4__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM4__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QM4 COL4 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.6C;;Bornier WAGO HE10;Bleu foncé;Ciel;1812;SYT;XE1;127;;;;;;;;;;;;;;;;;;;;;;;;;;
197;MN_;DC1;E;HQ;_M6;TDI008;DIS075__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS075__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF075/076 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.7C;;Bornier WAGO HE10;Jaune;Ciel;1814;SYT;XE1;128;;;;;;;;;;;;;;;;;;;;;;;;;;
198;MN_;DC1;E;HQ;_M6;TDI008;DIS073__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS073__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF073/074 COL3 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1508.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.1;1.4C;;Bornier WAGO HE10;Jaune;Orange;1808;SYT;XE1;125;;;;;;;;;;;;;;;;;;;;;;;;;;
199;MN_;DC1;E;HQ;_M6;TDI008;DIS079__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS079__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF079/080 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.1C;;Bornier WAGO HE10;Noir;Ciel;1818;SYT;XE1;130;;;;;;;;;;;;;;;;;;;;;;;;;;
200;MN_;DC1;E;HQ;_M6;TDI008;DIS081__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS081__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF081/082 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.2C;;Bornier WAGO HE10;Rouge;Ciel;1820;SYT;XE1;131;;;;;;;;;;;;;;;;;;;;;;;;;;
201;MN_;DC1;E;HQ;_M6;TDI008;DIS083__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS083__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF083/084 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.3C;;Bornier WAGO HE10;Vert;Ciel;1822;SYT;XE1;132;;;;;;;;;;;;;;;;;;;;;;;;;;
202;MN_;DC1;E;HQ;_M6;TDI008;DIS077__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS077__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF077/078 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.0C;;Bornier WAGO HE10;Marron;Ciel;1816;SYT;XE1;129;;;;;;;;;;;;;;;;;;;;;;;;;;
203;MN_;DC1;E;HQ;_M6;TDI008;DIS087__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS087__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF087/088 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.5C;;Bornier WAGO HE10;Bleu foncé;Gris;1902;SYT;XE1;134;;;;;;;;;;;;;;;;;;;;;;;;;;
204;MN_;DC1;E;HQ;_M6;TDI008;DIS089__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS089__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF089/090 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.6C;;Bornier WAGO HE10;Jaune;Gris;1904;SYT;XE1;135;;;;;;;;;;;;;;;;;;;;;;;;;;
205;MN_;DC1;E;HQ;_M6;TDI008;DIS091__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS091__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF091/092 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.7C;;Bornier WAGO HE10;Marron;Gris;1906;SYT;XE1;136;;;;;;;;;;;;;;;;;;;;;;;;;;
206;MN_;DC1;E;HQ;_M6;TDI008;DIS085__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS085__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF085/086 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;0.4C;;Bornier WAGO HE10;Blanc;Gris;1900;SYT;XE1;133;;;;;;;;;;;;;;;;;;;;;;;;;;
207;MN_;DC1;E;HQ;_M6;TDI008;DIS095__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS095__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF095/096 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.1C;;Bornier WAGO HE10;Rouge;Gris;1910;SYT;XE1;138;;;;;;;;;;;;;;;;;;;;;;;;;;
208;MN_;DC1;E;HQ;_M6;TDI008;DIS097__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS097__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF097/098 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.2C;;Bornier WAGO HE10;Vert;Gris;1912;SYT;XE1;139;;;;;;;;;;;;;;;;;;;;;;;;;;
209;MN_;DC1;E;HQ;_M6;TDI008;DIS099__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS099__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF099/100 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.3C;;Bornier WAGO HE10;Blanc;Orange;1914;SYT;XE1;140;;;;;;;;;;;;;;;;;;;;;;;;;;
210;MN_;DC1;E;HQ;_M6;TDI008;DIS093__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS093__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF093/094 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.0C;;Bornier WAGO HE10;Noir;Gris;1908;SYT;XE1;137;;;;;;;;;;;;;;;;;;;;;;;;;;
211;MN_;DC1;E;HQ;_M6;TDI008;DIS103__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS103__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF103/104 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.5C;;Bornier WAGO HE10;Jaune;Orange;1918;SYT;XE1;142;;;;;;;;;;;;;;;;;;;;;;;;;;
212;MN_;DC1;E;HQ;_M6;TDI008;DISQM6__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM6__.NV0R608B.OF.TA.P01;51;TDHQ 8 S6 QM6 COL6 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.6C;;Bornier WAGO HE10;Blanc;Ciel;1920;SYT;XE1;143;;;;;;;;;;;;;;;;;;;;;;;;;;
213;MN_;DC1;E;HQ;_M6;TDI008;DISQM6__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM6__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QM6 COL6 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.7C;;Bornier WAGO HE10;Bleu foncé;Ciel;1922;SYT;XE1;144;;;;;;;;;;;;;;;;;;;;;;;;;;
214;MN_;DC1;E;HQ;_M6;TDI008;DIS101__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS101__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF101/102 COL4 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1509.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;4.2;1.4C;;Bornier WAGO HE10;Bleu foncé;Orange;1916;SYT;XE1;141;;;;;;;;;;;;;;;;;;;;;;;;;;
215;MN_;DC1;E;HQ;_M6;TDI008;DIS121__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS121__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF121 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.1C;;Bornier WAGO HE10;Marron;Ciel;2002;SYT;XE1;146;;;;;;;;;;;;;;;;;;;;;;;;;;
216;MN_;DC1;E;HQ;_M6;TDI008;DIS122__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS122__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF122 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.2C;;Bornier WAGO HE10;Noir;Ciel;2004;SYT;XE1;147;;;;;;;;;;;;;;;;;;;;;;;;;;
217;MN_;DC1;E;HQ;_M6;TDI008;DIS123__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS123__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF123 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.3C;;Bornier WAGO HE10;Rouge;Ciel;2006;SYT;XE1;148;;;;;;;;;;;;;;;;;;;;;;;;;;
218;MN_;DC1;E;HQ;_M6;TDI008;DIS120__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS120__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF120 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.0C;;Bornier WAGO HE10;Jaune;Ciel;2000;SYT;XE1;140;;;;;;;;;;;;;;;;;;;;;;;;;;
219;MN_;DC1;E;HQ;_M6;TDI008;DIS125__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS125__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF125 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.5C;;Bornier WAGO HE10;Blanc;Gris;2010;SYT;XE1;150;;;;;;;;;;;;;;;;;;;;;;;;;;
220;MN_;DC1;E;HQ;_M6;TDI008;DIS126__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS126__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF126 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.6C;;Bornier WAGO HE10;Bleu foncé;Gris;2012;SYT;XE1;151;;;;;;;;;;;;;;;;;;;;;;;;;;
221;MN_;DC1;E;HQ;_M6;TDI008;DIS127__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS127__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF127 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.7C;;Bornier WAGO HE10;Jaune;Gris;2014;SYT;XE1;152;;;;;;;;;;;;;;;;;;;;;;;;;;
222;MN_;DC1;E;HQ;_M6;TDI008;DIS124__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS124__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF124 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;0.4C;;Bornier WAGO HE10;Vert;Ciel;2008;SYT;XE1;149;;;;;;;;;;;;;;;;;;;;;;;;;;
223;MN_;DC1;E;HQ;_M6;TDI008;DIS129__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS129__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF129 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.1C;;Bornier WAGO HE10;Noir;Gris;2018;SYT;XE1;154;;;;;;;;;;;;;;;;;;;;;;;;;;
224;MN_;DC1;E;HQ;_M6;TDI008;DIS130__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS130__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF130 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.2C;;Bornier WAGO HE10;Rouge;Gris;2020;SYT;XE1;155;;;;;;;;;;;;;;;;;;;;;;;;;;
225;MN_;DC1;E;HQ;_M6;TDI008;DIS131__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS131__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF131 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.3C;;Bornier WAGO HE10;Vert;Gris;2022;SYT;XE1;156;;;;;;;;;;;;;;;;;;;;;;;;;;
226;MN_;DC1;E;HQ;_M6;TDI008;DIS128__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS128__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF128 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.0C;;Bornier WAGO HE10;Marron;Gris;2016;SYT;XE1;153;;;;;;;;;;;;;;;;;;;;;;;;;;
227;MN_;DC1;E;HQ;_M6;TDI008;DIS133__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS133__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF133 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.5C;;Bornier WAGO HE10;Bleu foncé;Orange;2102;SYT;XE1;158;;;;;;;;;;;;;;;;;;;;;;;;;;
228;MN_;DC1;E;HQ;_M6;TDI008;DIS134__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS134__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF134 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.6C;;Bornier WAGO HE10;Orange;Jaune;2104;SYT;XE1;159;;;;;;;;;;;;;;;;;;;;;;;;;;
229;MN_;DC1;E;HQ;_M6;TDI008;DIS132__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS132__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF132 COL6 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.4C;;Bornier WAGO HE10;Blanc;Orange;2100;SYT;XE1;157;;;;;;;;;;;;;;;;;;;;;;;;;;
230;MN_;DC1;E;HQ;_M6;TDI007;DISQM5__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM5__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QM5 COL5 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.1C;;Bornier WAGO HE10;Bleu foncé;Ciel;2110;SYT;XE1;162;;;;;;;;;;;;;;;;;;;;;;;;;;
231;MN_;DC1;E;HQ;_M6;TDI007;DIS105__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS105__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF105 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.2C;;Bornier WAGO HE10;Jaune;Ciel;2112;SYT;XE1;163;;;;;;;;;;;;;;;;;;;;;;;;;;
232;MN_;DC1;E;HQ;_M6;TDI007;DIS106__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS106__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF106 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.3C;;Bornier WAGO HE10;Marron;Ciel;2114;SYT;XE1;164;;;;;;;;;;;;;;;;;;;;;;;;;;
233;MN_;DC1;E;HQ;_M6;TDI007;DISQM5__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DISQM5__.NV0R608B.OF.TA.P01;51;TDHQ 7 S6 QM5 COL5 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.0C;;Bornier WAGO HE10;Blanc;Ciel;2108;SYT;XE1;161;;;;;;;;;;;;;;;;;;;;;;;;;;
234;MN_;DC1;E;HQ;_M6;TDI007;DIS108__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS108__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF108 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.5C;;Bornier WAGO HE10;Rouge;Ciel;2118;SYT;XE1;166;;;;;;;;;;;;;;;;;;;;;;;;;;
235;MN_;DC1;E;HQ;_M6;TDI007;DIS109__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS109__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF109 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.6C;;Bornier WAGO HE10;Vert;Ciel;2120;SYT;XE1;167;;;;;;;;;;;;;;;;;;;;;;;;;;
236;MN_;DC1;E;HQ;_M6;TDI007;DIS110__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS110__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF110 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.7C;;Bornier WAGO HE10;Blanc;Gris;2122;SYT;XE1;168;;;;;;;;;;;;;;;;;;;;;;;;;;
237;MN_;DC1;E;HQ;_M6;TDI007;DIS107__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS107__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF107 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;0.4C;;Bornier WAGO HE10;Noir;Ciel;2116;SYT;XE1;165;;;;;;;;;;;;;;;;;;;;;;;;;;
238;MN_;DC1;E;HQ;_M6;TDI007;DIS112__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS112__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF112 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.1C;;Bornier WAGO HE10;Jaune;Gris;2202;SYT;XE1;170;;;;;;;;;;;;;;;;;;;;;;;;;;
239;MN_;DC1;E;HQ;_M6;TDI007;DIS113__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS113__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF113 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.2C;;Bornier WAGO HE10;Marron;Gris;2204;SYT;XE1;171;;;;;;;;;;;;;;;;;;;;;;;;;;
240;MN_;DC1;E;HQ;_M6;TDI007;DIS114__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS114__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF114 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.3C;;Bornier WAGO HE10;Noir;Gris;2206;SYT;XE1;172;;;;;;;;;;;;;;;;;;;;;;;;;;
241;MN_;DC1;E;HQ;_M6;TDI007;DIS111__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS111__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF111 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.0C;;Bornier WAGO HE10;Bleu foncé;Gris;2200;SYT;XE1;169;;;;;;;;;;;;;;;;;;;;;;;;;;
242;MN_;DC1;E;HQ;_M6;TDI007;DIS116__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS116__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF116 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.5C;;Bornier WAGO HE10;Vert;Gris;2210;SYT;XE1;174;;;;;;;;;;;;;;;;;;;;;;;;;;
243;MN_;DC1;E;HQ;_M6;TDI007;DIS117__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS117__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF117 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.6C;;Bornier WAGO HE10;Blanc;Orange;2212;SYT;XE1;175;;;;;;;;;;;;;;;;;;;;;;;;;;
244;MN_;DC1;E;HQ;_M6;TDI007;DIS118__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS118__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF118 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.7C;;Bornier WAGO HE10;Bleu foncé;Orange;2214;SYT;XE1;176;;;;;;;;;;;;;;;;;;;;;;;;;;
245;MN_;DC1;E;HQ;_M6;TDI007;DIS115__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS115__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF115 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1511.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.2;1.4C;;Bornier WAGO HE10;Rouge;Gris;2208;SYT;XE1;173;;;;;;;;;;;;;;;;;;;;;;;;;;
246;MN_;DC1;E;HQ;_M6;TDI008;DISQM5__;NV0R608B;OF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM5__.NV0R608B.OF.TA.P01;51;TDHQ 8 S6 QM5 COL5 - DEFAUT POSITION FERMEE DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.1C;;Bornier WAGO HE10;Blanc;Ciel;2218;SYT;XE1;178;;;;;;;;;;;;;;;;;;;;;;;;;;
247;MN_;DC1;E;HQ;_M6;TDI008;DISQM5__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DISQM5__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QM5 COL5 - DEFAUT DISJONCTEUR MAINTENANCE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.2C;;Bornier WAGO HE10;Bleu foncé;Ciel;2220;SYT;XE1;179;;;;;;;;;;;;;;;;;;;;;;;;;;
248;MN_;DC1;E;HQ;_M6;TDI008;DIS105__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS105__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF105 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.3;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.3C;;Bornier WAGO HE10;Jaune;Ciel;2222;SYT;XE1;180;;;;;;;;;;;;;;;;;;;;;;;;;;
249;MN_;DC1;E;HQ;_M6;TDI007;DIS119__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.DIS119__.NV0R608B.DF.TA.P01;51;TDHQ 7 S6 QF119 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.0C;;Bornier WAGO HE10;Jaune;Orange;2216;SYT;XE1;177;;;;;;;;;;;;;;;;;;;;;;;;;;
250;MN_;DC1;E;HQ;_M6;TDI008;DIS107__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS107__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF107 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.5C;;Bornier WAGO HE10;Noir;Ciel;2302;SYT;XE1;182;;;;;;;;;;;;;;;;;;;;;;;;;;
251;MN_;DC1;E;HQ;_M6;TDI008;DIS108__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS108__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF108 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.6C;;Bornier WAGO HE10;Rouge;Ciel;2304;SYT;XE1;183;;;;;;;;;;;;;;;;;;;;;;;;;;
252;MN_;DC1;E;HQ;_M6;TDI008;DIS109__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS109__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF109 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.7;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.7C;;Bornier WAGO HE10;Vert;Ciel;2306;SYT;XE1;184;;;;;;;;;;;;;;;;;;;;;;;;;;
253;MN_;DC1;E;HQ;_M6;TDI008;DIS106__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS106__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF106 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.4;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;0.4C;;Bornier WAGO HE10;Marron;Ciel;2300;SYT;XE1;181;;;;;;;;;;;;;;;;;;;;;;;;;;
254;MN_;DC1;E;HQ;_M6;TDI008;DIS111__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS111__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF111 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.9;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.1C;;Bornier WAGO HE10;Bleu foncé;Gris;2310;SYT;XE1;186;;;;;;;;;;;;;;;;;;;;;;;;;;
255;MN_;DC1;E;HQ;_M6;TDI008;DIS112__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS112__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF112 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.10;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.2C;;Bornier WAGO HE10;Jaune;Gris;2312;SYT;XE1;187;;;;;;;;;;;;;;;;;;;;;;;;;;
256;MN_;DC1;E;HQ;_M6;TDI008;DIS113__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS113__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF113 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
