 ;Variables en supervision;;;;;;;;;;;;;;;Tests Variables Supervision J-10;;;;;;Tests Variables Supervision Migration SEMERU;;;;;;Recettes Variables Supervision MOE/Client;;;;;;;Tests Variables IHM;;;;;;Tests Variables Archivage;;;;;;Description Variables en supervision;;;;;;;;;;;;;;;;;;;;;   ;"DOUBLON A VERIFIER
API-1109B-CFO";%MW1512.11;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.3C;;Bornier WAGO HE10;Marron;Gris;2314;SYT;XE1;188;;;;;;;;;;;;;;;;;;;;;;;;;;
257;MN_;DC1;E;HQ;_M6;TDI008;DIS110__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS110__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF110 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.0C;;Bornier WAGO HE10;Blanc;Gris;2308;SYT;XE1;185;;;;;;;;;;;;;;;;;;;;;;;;;;
258;MN_;DC1;E;HQ;_M6;TDI008;DIS115__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS115__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF115 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.13;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.5C;;Bornier WAGO HE10;Rouge;Gris;2318;SYT;XE1;190;;;;;;;;;;;;;;;;;;;;;;;;;;
259;MN_;DC1;E;HQ;_M6;TDI008;DIS116__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS116__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF116 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.14;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.6C;;Bornier WAGO HE10;Vert;Gris;2320;SYT;XE1;191;;;;;;;;;;;;;;;;;;;;;;;;;;
260;MN_;DC1;E;HQ;_M6;TDI008;DIS117__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS117__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF117 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.7C;;Bornier WAGO HE10;Blanc;Orange;2322;SYT;XE1;192;;;;;;;;;;;;;;;;;;;;;;;;;;
261;MN_;DC1;E;HQ;_M6;TDI008;DIS114__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS114__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF114 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1512.12;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.1;1.4C;;Bornier WAGO HE10;Noir;Gris;2316;SYT;XE1;189;;;;;;;;;;;;;;;;;;;;;;;;;;
262;MN_;DC1;E;HQ;_M6;TDI008;DIS119__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS119__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF119 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1513.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.2;0.1C;;Bornier WAGO HE10;Jaune;Orange;2402;SYT;XE1;194;;;;;;;;;;;;;;;;;;;;;;;;;;
263;MN_;DC1;E;HQ;_M6;TDI008;DIS118__;NV0R608B;DF;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.DIS118__.NV0R608B.DF.TA.P01;51;TDHQ 8 S6 QF118 COL5 - SYNTHESE DEFAUT DISJONCTEUR  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1513.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;6.2;0.0C;;Bornier WAGO HE10;Bleu foncé;Orange;2400;SYT;XE1;193;;;;;;;;;;;;;;;;;;;;;;;;;;
264;MN_;DC1;C;DE;_M6;CDE___;_______3;NV0R600_;AL;TA;P01;;MN_.DC1.C.DE._M6.CDE___._______3.NV0R600_.AL.TA.P01;51;DETECTION EAU 3 SALLE INFO R600;NOK;08/06/2026;WMA;Manque animation, vue associée OK;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/HERY;Point supprimé ….repris dans l'API process CVC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1510.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;5.1;1.7C;;Bornier WAGO HE10;Rouge;Blanc;2106;SYT;XE1;160;;;;;;;;;;;;;;;;;;;;;;;;;;
265;MN_;DC1;G;AP;_M6;API192;____STOP;NV0R608B;DF;TA;P01;;MN_.DC1.G.AP._M6.API192.____STOP.NV0R608B.DF.TA.P01;51;API 19.2 EN STOP R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1500.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;NA;NA;;API;NA;NA;NA;NA;NA;NA;;;;;;;;;;;;;;;;;;;;;;;;;;
266;MN_;DC1;G;AP;_M6;API192;INC_____;NV0R608B;DF;TA;P01;;MN_.DC1.G.AP._M6.API192.INC_____.NV0R608B.DF.TA.P01;51;API 19.2 DEFAUT MODULES ENTREES/SORTIES R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1500.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;NA;NA;;API;NA;NA;NA;SYT;XE1;NA;;;;;;;;;;;;;;;;;;;;;;;;;;
267;MN_;DC1;G;AP;_M6;API192;____PILE;NV0R608B;DF;TA;P01;;MN_.DC1.G.AP._M6.API192.____PILE.NV0R608B.DF.TA.P01;51;API 19.2 DEFAUT PILE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1500.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;NA;NA;;API;NA;NA;NA;NA;NA;NA;;;;;;;;;;;;;;;;;;;;;;;;;;
268;MN_;DC1;G;AP;_M6;API192;________;NV0R608B;WD;TA;P01;;MN_.DC1.G.AP._M6.API192.________.NV0R608B.WD.TA.P01;51;API 19.2 DEFAUT COMMUNICATION R608B;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1500.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;NA;NA;;API;NA;NA;NA;NA;NA;NA;;;;;;;;;;;;;;;;;;;;;;;;;;
269;MN_;DC1;G;TB;_M6;API192;COF_____;NV0R608B;DF;TA;P01;;MN_.DC1.G.TB._M6.API192.COF_____.NV0R608B.DF.TA.P01;51;OUVERTURE COFFRET RESEAUX OU AUTOMATE API19.2 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1501.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;0.1;0.0C;;Bornier WAGO HE10;NA;NA;NA;SYT;NA;NA;;;;;;;;;;;;;;;;;;;;;;;;;;
270;MN_;DC1;G;SW;_M_;SWT192;________;NV0R608B;DF;TA;P01;;MN_.DC1.G.SW._M_.SWT192.________.NV0R608B.DF.TA.P01;51;SYNTHESE DEFAUT SWITCH HIRSCHMANN SWT192 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;Testé via shunt / ouverture couteau bornier HE10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW1505.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;;;;;;;;;;API-R608B-1902;;2.2;1.7C;;Bornier WAGO HE10;NA;NA;NA;SYT;NA;NA;;;;;;;;;;;;;;;;;;;;;;;;;;
271;MN_;DC1;E;HQ;_M6;TDI007;CPE__JDB;NV0R608B;I1;TM;P01;;MN_.DC1.E.HQ._M6.TDI007.CPE__JDB.NV0R608B.I1.TM.P01;51;TDHQ 7 S6 COMPTEUR DIRIS - INTENSITE I1 JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45890;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 32";;;;R608B;DIRIS A40 TDHQ 7 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
272;MN_;DC1;E;HQ;_M6;TDI007;CPE__JDB;NV0R608B;I2;TM;P01;;MN_.DC1.E.HQ._M6.TDI007.CPE__JDB.NV0R608B.I2.TM.P01;51;TDHQ 7 S6 COMPTEUR DIRIS - INTENSITE I2 JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45892;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 32";;;;R608B;DIRIS A40 TDHQ 7 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
273;MN_;DC1;E;HQ;_M6;TDI007;CPE__JDB;NV0R608B;PT;TM;P01;;MN_.DC1.E.HQ._M6.TDI007.CPE__JDB.NV0R608B.PT.TM.P01;51;TDHQ 7 S6 COMPTEUR DIRIS - PUISSANCE ACTIVE P JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45912;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 32";;;;R608B;DIRIS A40 TDHQ 7 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
274;MN_;DC1;E;HQ;_M6;TDI007;CPE__JDB;NV0R608B;CT;TM;P01;;MN_.DC1.E.HQ._M6.TDI007.CPE__JDB.NV0R608B.CT.TM.P01;51;TDHQ 7 S6 COMPTEUR DIRIS - FACTEUR PUISSANCE FP JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;-1;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45918;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 32";;;;R608B;DIRIS A40 TDHQ 7 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
275;MN_;DC1;E;HQ;_M6;TDI007;CPE__JDB;NV0R608B;I3;TM;P01;;MN_.DC1.E.HQ._M6.TDI007.CPE__JDB.NV0R608B.I3.TM.P01;51;TDHQ 7 S6 COMPTEUR DIRIS - INTENSITE I3 JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45894;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 32";;;;R608B;DIRIS A40 TDHQ 7 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
276;MN_;DC1;E;HQ;_M6;TDI008;CPE__JDB;NV0R608B;I1;TM;P01;;MN_.DC1.E.HQ._M6.TDI008.CPE__JDB.NV0R608B.I1.TM.P01;51;TDHQ 8 S6 COMPTEUR DIRIS - INTENSITE I1 JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45920;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 33";;;;R608B;DIRIS A40 TDHQ 8 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
277;MN_;DC1;E;HQ;_M6;TDI008;CPE__JDB;NV0R608B;I2;TM;P01;;MN_.DC1.E.HQ._M6.TDI008.CPE__JDB.NV0R608B.I2.TM.P01;51;TDHQ 8 S6 COMPTEUR DIRIS - INTENSITE I2 JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45922;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 33";;;;R608B;DIRIS A40 TDHQ 8 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
278;MN_;DC1;E;HQ;_M6;TDI008;CPE__JDB;NV0R608B;PT;TM;P01;;MN_.DC1.E.HQ._M6.TDI008.CPE__JDB.NV0R608B.PT.TM.P01;51;TDHQ 8 S6 COMPTEUR DIRIS - PUISSANCE ACTIVE P JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45942;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 33";;;;R608B;DIRIS A40 TDHQ 8 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
279;MN_;DC1;E;HQ;_M6;TDI008;CPE__JDB;NV0R608B;CT;TM;P01;;MN_.DC1.E.HQ._M6.TDI008.CPE__JDB.NV0R608B.CT.TM.P01;51;TDHQ 8 S6 COMPTEUR DIRIS - FACTEUR PUISSANCE FP JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;-1;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45948;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 33";;;;R608B;DIRIS A40 TDHQ 8 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
280;MN_;DC1;E;HQ;_M6;TDI008;CPE__JDB;NV0R608B;I3;TM;P01;;MN_.DC1.E.HQ._M6.TDI008.CPE__JDB.NV0R608B.I3.TM.P01;51;TDHQ 8 S6 COMPTEUR DIRIS - INTENSITE I3 JDB R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;OK;08/07/2026;WMA/DAL/HERY/JB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW45924;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 33";;;;R608B;DIRIS A40 TDHQ 8 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 1;;;;;;;;;;;;;;;;;;;;;;;;;;;
281;MN_;DC1;E;HQ;_M6;STS007;SRC____1;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS007.SRC____1.NV0R608B.MA.TS.P01;51;STS 7 S6 - UTILISATION SUR SOURCE 1 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33210.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
282;MN_;DC1;E;HQ;_M6;STS007;DTR____1;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS007.DTR____1.NV0R608B.MA.TS.P01;51;STS 7 S6 - UTILISATION SUR DETOUR 1 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33210.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
283;MN_;DC1;E;HQ;_M6;STS007;CMM_____;NV0R608B;OF;TS;P01;;MN_.DC1.E.HQ._M6.STS007.CMM_____.NV0R608B.OF.TS.P01;51;STS 7 S6 - MODE DISTANT / LOCAL  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33217.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
284;MN_;DC1;E;HQ;_M6;STS007;SRC____2;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS007.SRC____2.NV0R608B.MA.TS.P01;51;STS 7 S6 - UTILISATION SUR SOURCE 2 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33211.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
285;MN_;DC1;E;HQ;_M6;STS007;DTR____2;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS007.DTR____2.NV0R608B.MA.TS.P01;51;STS 7 S6 - UTILISATION SUR DETOUR 2 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33211.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
286;MN_;DC1;E;HQ;_M6;STS007;SRCPRIO1;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS007.SRCPRIO1.NV0R608B.MA.TS.P01;51;STS 7 S6 - SOURCE 1 PRIORITAIRE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33212.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
287;MN_;DC1;E;HQ;_M6;STS007;DTR_____;NV0R608B;AL;TA;P01;;MN_.DC1.E.HQ._M6.STS007.DTR_____.NV0R608B.AL.TA.P01;51;STS 7 S6 - ALARME DETOUR (Q5X ET Q30 FERMES) R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33214.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
288;MN_;DC1;E;HQ;_M6;STS007;________;NV0R608B;HT;TA;P01;;MN_.DC1.E.HQ._M6.STS007.________.NV0R608B.HT.TA.P01;51;STS 7 S6 - DEFAUT SURCHARGE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33214.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
289;MN_;DC1;E;HQ;_M6;STS007;________;NV0R608B;AL;TA;P01;;MN_.DC1.E.HQ._M6.STS007.________.NV0R608B.AL.TA.P01;51;STS 7 S6 - ALARME GENERALE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33214.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 22";;;;R608B;TDC 01 ;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
290;MN_;DC1;E;HQ;_M6;STS008;SRC____1;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS008.SRC____1.NV0R608B.MA.TS.P01;51;STS 8 S6 - UTILISATION SUR SOURCE 1 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33220.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
291;MN_;DC1;E;HQ;_M6;STS008;DTR____1;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS008.DTR____1.NV0R608B.MA.TS.P01;51;STS 8 S6 - UTILISATION SUR DETOUR 1 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33220.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
292;MN_;DC1;E;HQ;_M6;STS008;CMM_____;NV0R608B;OF;TS;P01;;MN_.DC1.E.HQ._M6.STS008.CMM_____.NV0R608B.OF.TS.P01;51;STS 8 S6 - MODE DISTANT / LOCAL  R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33227.8;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
293;MN_;DC1;E;HQ;_M6;STS008;SRC____2;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS008.SRC____2.NV0R608B.MA.TS.P01;51;STS 8 S6 - UTILISATION SUR SOURCE 2 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33221.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
294;MN_;DC1;E;HQ;_M6;STS008;DTR____2;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS008.DTR____2.NV0R608B.MA.TS.P01;51;STS 8 S6 - UTILISATION SUR DETOUR 2 R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33221.2;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
295;MN_;DC1;E;HQ;_M6;STS008;SRCPRIO1;NV0R608B;MA;TS;P01;;MN_.DC1.E.HQ._M6.STS008.SRCPRIO1.NV0R608B.MA.TS.P01;51;STS 8 S6 - SOURCE 1 PRIORITAIRE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33222.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
296;MN_;DC1;E;HQ;_M6;STS008;DTR_____;NV0R608B;AL;TA;P01;;MN_.DC1.E.HQ._M6.STS008.DTR_____.NV0R608B.AL.TA.P01;51;STS 8 S6 - ALARME DETOUR (Q5X ET Q30 FERMES) R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33224.5;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
297;MN_;DC1;E;HQ;_M6;STS008;________;NV0R608B;HT;TA;P01;;MN_.DC1.E.HQ._M6.STS008.________.NV0R608B.HT.TA.P01;51;STS 8 S6 - DEFAUT SURCHARGE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33224.6;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
298;MN_;DC1;E;HQ;_M6;STS008;________;NV0R608B;AL;TA;P01;;MN_.DC1.E.HQ._M6.STS008.________.NV0R608B.AL.TA.P01;51;STS 8 S6 - ALARME GENERALE R608B;OK;08/06/2026;WMA;;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1;1;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW33224.15;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
299;MN_;DC1;E;HQ;_M6;STS007;________;NV0R608B;WD;TA;P01;;MN_.DC1.E.HQ._M6.STS007.________.NV0R608B.WD.TA.P01;51;STS 7 S6 - DEFAUT COMMUNICATION;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW755.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
300;MN_;DC1;E;HQ;_M6;STS008;________;NV0R608B;WD;TA;P01;;MN_.DC1.E.HQ._M6.STS008.________.NV0R608B.WD.TA.P01;51;STS 8 S6 - DEFAUT COMMUNICATION;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW755.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"2
50 / 23";;;;R608B;TDC 02;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
301;MN_;DC1;E;HQ;_M6;TDI007;CPE__JDB;NV0R608B;WD;TA;P01;;MN_.DC1.E.HQ._M6.TDI007.CPE__JDB.NV0R608B.WD.TA.P01;51;TDHQ 7 S6 COMPTEUR DIRIS - DEFAUT COMMUNICATION;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW754.0;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 32";;;;R608B;DIRIS A40 TDHQ 7 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
302;MN_;DC1;E;HQ;_M6;TDI008;CPE__JDB;NV0R608B;WD;TA;P01;;MN_.DC1.E.HQ._M6.TDI008.CPE__JDB.NV0R608B.WD.TA.P01;51;TDHQ 8 S6 COMPTEUR DIRIS - DEFAUT COMMUNICATION;NT;08/06/2026;WMA;Non testable avec ModbusDoctor;;;OK;08/07/2026;WMA/DAL/KELCH/JRO;;;;NT;08/07/2026;WMA/DAL/HERY/JB;sera testé pendant la maintenance;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"R708
1109B";"SWI-MN-R708
SWI-MN-1109B";"API-R708-CFO
API-1109B-CFO";%MW754.1;;;;;;R608B;SWI-MN-R608B;;;;;;;;;;;;MOX-MN-R608B;"1
0 / 33";;;;R608B;DIRIS A40 TDHQ 8 S6;;;;;;;;Connecteur DB9;Marron;Blanc;;LIYCY;XBUS 2;;;;;;;;;;;;;;;;;;;;;;;;;;;
